---
id: "ashrae-90-1-2022-9.5.1-corridor"
code: "ASHRAE 90.1"
edition: "2022"
section: "9.5.1-corridor"
title: "Table 9.5.1 — Corridor, Lobby, Stairway LPD"
tags: ["LPD", "corridor", "lobby", "stairway", "atrium", "transition", "elevator lobby", "lpd", "lighting_power_density", "ashrae_90_1", "office", "education", "industrial"]
built_at: "2026-05-27"
---


Corridor/transition (office or school): 0.66 W/ft². Corridor/transition (manufacturing or high-bay): 0.41 W/ft². Lobby (main entry): 0.90 W/ft². Lobby (elevator): 0.74 W/ft². Stairway/stairwell: 0.69 W/ft². Atrium (first 40 ft height): 0.03 W/ft² per ft. Atrium (above 40 ft): 0.02 W/ft² per ft.
