---
id: "ashrae-90-1-2022-9.5.1-healthcare"
code: "ASHRAE 90.1"
edition: "2022"
section: "9.5.1-healthcare"
title: "Table 9.5.1 — Healthcare LPD"
tags: ["LPD", "healthcare", "hospital", "clinic", "exam room", "operating room", "patient room", "pharmacy", "nurses station", "lpd", "lighting_power_density", "ashrae_90_1"]
built_at: "2026-05-27"
---


Exam/treatment room: 1.66 W/ft². Nurses' station: 0.87 W/ft². Patient room: 0.62 W/ft². Operating room: 3.25 W/ft². Recovery room: 0.80 W/ft². Medical supply room: 1.51 W/ft². Pharmacy: 1.76 W/ft². Radiology/imaging room: 1.32 W/ft². Physical therapy: 0.91 W/ft². Waiting room (healthcare): 0.92 W/ft².
