---
id: "ashrae-90-1-2022-9.5.1-office"
code: "ASHRAE 90.1"
edition: "2022"
section: "9.5.1-office"
title: "Table 9.5.1 — Office Spaces LPD"
tags: ["LPD", "office", "open plan", "enclosed office", "conference room", "break room", "reception", "watts per square foot", "lpd", "lighting_power_density", "ashrae_90_1", "commercial"]
built_at: "2026-05-27"
---


Office (open plan): 0.98 W/ft². Office (enclosed): 0.98 W/ft². Conference/meeting/multipurpose room: 1.23 W/ft². Copy/print room: 0.72 W/ft². Break room/lounge: 0.75 W/ft². Reception/waiting: 0.92 W/ft².
