---
id: "ashrae-90-1-2022-9.6.1-table"
code: "ASHRAE 90.1"
edition: "2022"
section: "9.6.1-table"
title: "Table 9.6.1 — Building Area LPD Allowances"
tags: ["building area method", "LPD", "table", "allowances", "building types", "whole building", "lpd", "lighting_power_density", "ashrae_90_1", "energy_compliance", "commercial", "hospitality", "healthcare", "parking"]
built_at: "2026-05-27"
---


Automotive facility: 0.80 W/ft². Convention center: 1.08 W/ft². Courthouse: 1.05 W/ft². Dining — bar/lounge/leisure: 1.07 W/ft². Dining — cafeteria/fast food: 0.65 W/ft². Dining — family: 0.70 W/ft². Dormitory: 0.55 W/ft². Exercise center: 0.84 W/ft². Gymnasium: 0.94 W/ft². Health care — clinic: 0.87 W/ft². Health care — hospital: 1.05 W/ft². Hotel: 0.87 W/ft². Library: 1.19 W/ft². Manufacturing facility: 1.11 W/ft². Motel: 0.88 W/ft². Motion picture theater: 0.76 W/ft². Multi-family: 0.51 W/ft². Museum: 1.06 W/ft². Office: 0.82 W/ft². Parking garage: 0.21 W/ft². Penitentiary: 0.78 W/ft². Performing arts theater: 1.39 W/ft². Police/fire station: 0.87 W/ft². Post office: 0.87 W/ft². Religious building: 1.53 W/ft². Retail: 1.26 W/ft². School/university: 0.87 W/ft². Sports arena: 1.03 W/ft². Town hall: 0.92 W/ft². Transportation: 0.77 W/ft². Warehouse: 0.66 W/ft². Workshop: 1.59 W/ft².
